# 中 华 人 民 共 和 国 国 家 标 准

GB<sup>/</sup>T19964<sup>—</sup>2024

代替GB<sup>/</sup>T19964<sup>—</sup>2012

# 光伏发电站接入电力系统技术规定

# Technicalrequirementsforconnectingphotovoltaicpowerstationtopowersystem

2024-03-15发布

2024-03-15实施

国 家 市 <sup>监</sup> <sup>督</sup> <sup>管</sup> <sup>理</sup> <sup>总</sup> <sup>局</sup><sub>化 管 理 委 员 会</sub> 发 布

## 目 次

前言 …… III
1 范围 …… 1
2 规范性引用文件 …… 1
3 术语和定义 …… 2
4 有功功率 …… 3
5 无功电压 …… 4
6 故障穿越 …… 5
7 运行适应性 …… 9
8 功率预测 …… 10
9 电能质量 …… 11
10 仿真模型和参数 …… 11
11 二次系统 …… 12
12 测试和评价 …… 13

## 前 言

本文件按照GB/T1.1—2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规定起草<sub>。</sub>

本文件代替 光伏发电站接入电力系统技术规定 与 相比 除结构调整和编辑性改动外 主要技术变化如下

更改了本文件的适用范围 见第 章 年版的第 章

增加了光伏发电站功率预测 高电压穿越等技术相关的一些术语 见第 章

增加了光伏发电站一次调频的要求 见

增加了不对称故障时光伏发电站低电压穿越期间的动态无功支撑能力要求 见

增加了光伏发电站高电压穿越的要求 见

<sub>———</sub>增加了光伏发电站连续故障穿越的要求<sub>,</sub>包括连续低电压穿越和连续低 高电压穿越<sub>(</sub>见 <sub>);</sub>

更改了光伏发电站运行适应性中的频率范围要求 见 年版的

\_ 增加了光伏发电站低短路比运行适应性的要求和开展次 超同步振荡专题研究的要求 见<sup>和</sup> );

更改了光伏发电站功率预测结果上报和预测准确度的要求 见第 章 年版的第 章

更改了光伏发电站仿真模型的要求 见 年版的

增加了光伏发电站接入系统测试和评价的要求和内容 见

请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。

本文件由中国电力企业联合会提出并归口

本文件起草单位：中国电力科学研究院有限公司、国家电网有限公司电力调度控制中心、中国科学院电工研究所

本文件主要起草人：王伟胜、何国庆、刘纯、汪海蛟、吴福保、冯双磊、贺静波、李光辉、朱凌志、许洪华、迟永宁、车建峰、牟佳男、张军军、王勃、石文辉、张金平、李文峰、孙文文、李湃、刘美茵、王晖、孙艳霞、张兴 肖云涛 张健 刘可可 李洋 张悦

本文件及其所代替文件的历次版本发布情况为

年首次发布为 年第一次修订

本次为第二次修订

# 光伏发电站接入电力系统技术规定

## 1 范围

本文件规定了光伏发电站接入电力系统的有功功率 无功电压 故障穿越 运行适应性 功率预测电能质量 仿真模型和参数 二次系统的技术要求 以及测试和评价的内容

本文件适用于通过10kV以上电压等级并网的新建、改建和扩建光伏发电站的建设、生产和运行。配置储能的光伏发电站参照执行

## 2 规范性引用文件

下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款 其中 注日期的引用文件 仅该日期对应的版本适用于本文件 不注日期的引用文件 其最新版本 包括所有的修改单 适用于本文件

电能质量 供电电压偏差

电能质量 电压波动和闪变

继电保护和安全自动装置技术规程

电能质量 公用电网谐波

电能质量 三相电压不平衡

电能质量监测设备通用要求

信息安全技术 网络安全等级保护基本要求

电能质量 公用电网间谐波

光伏发电站无功补偿技术规范

电网运行准则

光伏发电站继电保护技术规范

分布式电源并网继电保护技术规范

电力监控系统网络安全防护导则

光伏发电并网逆变器技术要求

光伏发电并网逆变器检测技术规范

电力系统安全稳定导则

光伏发电站功率控制系统技术要求

电力系统安全稳定计算规范

电力系统网源协调技术导则

并网电源一次调频技术规定及试验导则

新能源场站调度运行信息交换技术要求

调度侧风电或光伏功率预测系统技术要求

光伏发电站接入电力系统设计规范

电能计量装置技术管理规程

电力系统调度自动化设计规程

## 3 术语和定义

GB/T 40581、GB/T 40594、GB/T40595 界定的以及下列术语和定义适用于本文件。

## 31

## 光伏发电站 photovoltaic(PV)powerstation

利用光伏电池的光生伏特效应 将太阳辐射能直接转换为电能的发电系统

注 一般包含变压器 逆变器和光伏方阵 以及相关辅助设施等

## 32

## 逆变器 inverter

将直流电变换成交流电的设备

## 33

## 并网点 pointofconnection

对有升压站的光伏发电站 是升压站高压侧母线或节点 对无升压站的光伏发电站 是光伏发电站的输出汇总点<sub>。</sub>

## 34

## 光伏功率预测 PVpowerforecasting

以光伏发电站的历史功率，历史气象数据，历史设备运行状态等数据建立光伏发电功率预测模型 以辐照度 功率或数值天气预报数据等信息作为模型的输入 结合光伏发电系统的设备状态及运行丁况，预测光伏发电站未来一段时间内的有功功率。

注：根据预测时段分为中期、短期和超短期光伏功率预测。

## 3<sub>.</sub>5

## 中期光伏功率预测 medium-termPV owerforecastin

光伏发电站次日零时起到未来 的有功功率预测 时间分辨率为

## 36

## 短期光伏功率预测 short-termPV owerforecastin

光伏发电站次日零时起到未来 的有功功率预测 时间分辨率为

## 37

## 超短期光伏功率预测 ultra-short-termPVpowerforecasting

光伏发电站未来 到 的有功功率预测 时间分辨率为

## 38

## 光伏发电站低电压穿越 lowvoltaeridethrouhofPV owerstation

当电力系统事故或扰动引起光伏发电站并网点电压跌落时，在一定的电压跌落范围和时间间隔内 光伏发电站能够不脱网连续运行的能力

## 39

## 光伏发电站高电压穿越 hihvoltaeridethrouhofPV owerstation

当电力系统事故或扰动引起光伏发电站并网点电压升高时 在一定的电压升高范围和时间间隔内，光伏发电站能够不脱网连续运行的能力。

## 310

## 光伏发电站低-高电压穿越 low-highvoltageridethroughofPVpowerstation

当电力系统事故或扰动引起光伏发电站并网点电压先跌落后升高时，在一定的电压跌落、升高范围和时间间隔内，光伏发电站能够不脱网连续运行的能力。

注 简称低 高电压穿越

## 311

光伏发电站动态无功电流增量 dynamicreactivecurrentincrementofPVpowerstation

光伏发电站在低电压或高电压穿越期间向电力系统注入或吸收的无功电流，相对于电压跌落或升高前向电力系统注入或吸收的无功电流的变化量

注 无功电流指容性无功电流

## 312

光伏发电站动态无功电流上升时间 risetimeofdynamicreactivecurrentofPVpowerstation

自并网点电压跌落或升高达到触发设定值开始 到光伏发电站动态无功电流增量达到增量目标值的90%所需的时间。

## 313

## 孤岛 islanding

包含负荷和电源的部分电网 从主网脱离后继续孤立运行的状态

注：孤岛分为非计划性孤岛和计划性孤岛。非计划性孤岛指非计划、不受控地发生孤岛；计划性孤岛指按预先配置的控制策略，有计划地发生孤岛。

## 314

## 防孤岛 anti-islanding

防止非计划性孤岛现象的发生

## 4 有功功率

## 41 有功功率控制

光伏发电站应具备参与电力系统调频 调峰的能力 并符合 和GB/T 40595 的相关规定。

光伏发电站应配置有功功率控制系统 具备有功功率连续平滑调节的能力 并能参与电力系统有功功率控制

光伏发电站有功功率控制系统的控制模式应至少包含有功功率限值控制 有功功率定值控制有功功率差值控制和调频控制 控制模式应根据电力系统调度机构下发的自动化信号及调度指令投入或退出 有功功率控制的响应时间和控制精度应符合 的相关规定

在光伏发电站并网 正常停机以及太阳能辐照度增长过程中 光伏发电站的有功功率变化速率应满足电力系统安全稳定运行的要求，其限值应根据所接入电力系统的频率调节特性，由电力系统调度机构确定 宜为 额定容量 当太阳能辐照度快速降低时 光伏发电站有功功率变化速率允许超出限值

## 42 紧急控制

在电力系统事故或紧急情况下 光伏发电站应按照电力系统调度机构的指令紧急降低有功功率或暂时从电网切出

当电力系统恢复正常运行状态后 光伏发电站应按电力系统调度机构的指令并网运行

## 43 一次调频

光伏发电站一次调频功能应符合 的规定 一次调频功能可按照电力系统调度机构的指令启动与停用

当电力系统频率偏差超出一次调频死区范围时 光伏发电站应按照公式 调整有功功率输出

$$
\Delta P _ {\mathrm{t}} = - K _ {\mathrm{f}} \times \frac {f _ {\mathrm{t}} - f _ {\mathrm{N}}}{f _ {\mathrm{N}}} \times P _ {\mathrm{N}}\tag{……(1}
$$

式中<sub>:</sub>

$\Delta P .$ 光伏发电站有功功率变化量 单位为兆瓦

$K _ { \mathrm { ~ f ~ } }$ <sub>———</sub>有功调频系数<sub>;</sub>

$f _ { \mathrm { ~ t ~ } }$ 电力系统频率 单位为赫兹

$f _ { \mathrm { ~ N ~ } }$ 电力系统额定频率 单位为赫兹 $( \mathrm { H z } )$

$P _ { \mathrm { ~ N ~ } }$ 光伏发电站额定有功功率 单位为兆瓦

一次调频的有功调频系数 死区范围应根据所接入电力系统的频率调节特性 由电力系统调度机构确定 有功调频系数的取值范围宜为 死区范围宜为

当电力系统频率大于 $5 0 ~ \mathrm { ~ H ~ z ~ }$ 时 光伏发电站有功功率减少的幅值限制宜不小于 额定有功功率<sub>。</sub>

当电力系统频率小于 $\mathrm { H } z$ 时 光伏发电站有功功率增加的幅值限制宜不小于 额定有功功率<sub>。</sub>

一次调频有功功率响应的滞后时间应不大于 上升时间应不大于 调节时间应不大于 一次调频达到稳定时的有功功率调节偏差应不超过额定有功功率的

4.3.7光伏发电站应设置一次调频功能的启用状态信号、动作状态信号，并将信号上传至调度监控系统 启用与停用功能可通过本地或调度监控系统远程控制

## 5 无功电压

## 51 无功电源

511 光伏发电站安装的光伏逆变器 应满足额定有功出力下功率因数在超前 滞后 的范围内动态可调，并应在图1所示矩形框内动态可调

光伏逆变器的动态可调范围为：有功功率标幺值 $P$ 在 0～1 之间，无功功率标幺值 $Q$ 在 −0.33～0.33 之间，即：

$$
0 \le P \le 1, \qquad -0.33 \le Q \le 0.33
$$

标引符号说明

$P$ 光伏逆变器有功功率标幺值

<sub>———</sub>光伏逆变器无功功率标幺值<sub>。</sub>

图 光伏逆变器无功出力范围

光伏发电站应利用光伏逆变器的无功容量及调节能力 当光伏逆变器的无功容量不能满足电力系统电压调节需求时 光伏发电站应加装无功补偿装置 包括并联电容器 并联电抗器 静止无功补偿器，静止无功发生器，同步调相机等，

## 52 无功容量配置

5.2.1光伏发电站的无功容量配置应满足电力系统分层和分区基本平衡的要求，并满足检修备用要求<sub>。</sub>

5.2.2对于接入公共电网的光伏发电站，其配置的容性无功容量应能够补偿光伏发电站满发时站内汇集线路、主变压器的感性无功功率及光伏发电站送出线路的一半感性无功功率之和，其配置的感性无功容量应能够补偿光伏发电站自身的容性充电无功功率及光伏发电站送出线路的一半充电无功功率之和

对于通过 汇集系统升压至 电压等级接入电网的光伏发电站 其配置的容性无功容量应能够补偿光伏发电站满发时站内汇集线路 主变压器的感性无功功率及光伏发电站送出线路的全部感性无功功率之和 其配置的感性无功容量应能够补偿光伏发电站自身的容性充电无功功率及光伏发电站送出线路的全部充电无功功率之和

5.2.4光伏发电站配置的无功补偿装置类型及其容量可根据所接入电力系统的无功电压调节特性，通过研究确定

## 电压控制

光伏发电站应具备无功功率调节及电压控制能力 并应符合 和 的相关规定<sub>。</sub>

5.3.2光伏发电站应配置无功/电压控制系统，系统应具备定电压控制、定功率因数控制和定无功功率控制等控制模式以及在线切换控制模式的功能。

光伏发电站的主变压器宜采用有载调压变压器

5.34光伏发电站无功电压控制系统应能自动接收电力系统调度机构下发的并网点电压值功率因数值或无功功率值，通过协调控制光伏逆变器和无功补偿装置的无功输出，以及主变压器分接头位置，实现对并网点电压的控制，其响应时间和控制精度应符合GB/T29321的相关规定。

当电网电压处于正常范围内时 通过 电压等级接入电网的光伏发电站应能够将并网点电压调节至标称电压的 范围内

当电网电压处于正常范围内时 通过 及以上电压等级接入电网的光伏发电站应能够将并网点电压调节至标称电压的100%～110%范围内。

## 6 故障穿越

## 61 低电压穿越

当电力系统发生故障导致光伏发电站并网点电压跌落时 光伏发电站应具备图 规定的低电压穿越能力 具体要求如下

光伏发电站并网点电压跌至 时 光伏发电站内的光伏逆变器和无功补偿装置应能够不脱网连续运行 <sub>;</sub>

b）光伏发电站并网点电压跌至标称电压的20%时，光伏发电站内的光伏逆变器和无功补偿装置应能够不脱网连续运行

光伏发电站并网点电压跌至标称电压的 以上至 时 光伏发电站内的光伏逆变器和无功补偿装置应能在图 所示的阴影区域内不脱网连续运行

![](images/40ae9950f90c1dc243492544bfcba8248f46e14e87588c5c3fc0792dc7c7dc66.jpg)  
图2 光伏发电站低电压穿越要求

## 612 故障类型及考核电压

不同类型电力系统故障时 光伏发电站低电压穿越的考核电压见表

表 光伏发电站低电压穿越考核电压

<table><tr><td>故障类型</td><td>考核电压</td></tr><tr><td>三相短路故障</td><td>并网点线电压</td></tr><tr><td>两相短路故障</td><td>并网点线电压</td></tr><tr><td>单相接地短路故障</td><td>并网点相电压</td></tr></table>

## 613 对称故障时的动态无功支撑能力

当电力系统发生三相对称短路故障导致光伏发电站并网点电压跌落时 光伏发电站应具备动态无功电流支撑能力 具体要求如下

当光伏发电站并网点电压低于标称电压的 时 光伏发电站向电网注入的无功电流应为电压跌落前正常运行时的无功电流输出值 $I _ { \mathrm { ~ 0 ~ } }$ 与动态无功电流增量 $\Delta I _ { \imath }$ 之和 动态无功电流增量应响应并网点电压变化 并应满足公式

$$
\Delta I _ {\mathrm{t}} = K _ {1} \times (0. 9 - U _ {\mathrm{t}}) \times I _ {\mathrm{N}}, (0 \leqslant U _ {\mathrm{t}} \leqslant 0. 9)\tag{……(2}
$$

式中<sub>:</sub>

$\Delta I _ { \parallel }$ 光伏发电站注入的动态无功电流增量 单位为安

$K _ { 1 }$ 光伏发电站动态无功电流比例系数

$U _ { \imath }$ 光伏发电站并网点电压标幺值

$I _ { \textrm { N } }$ 光伏发电站额定电流 单位为安 $( \mathrm { A } )$

光伏发电站动态无功电流比例系数 $K _ { 1 }$ 可根据电力系统实际情况确定 取值范围宜为

光伏发电站动态无功电流上升时间应不大于

d）并网点电压跌落期间，光伏发电站无功电流的最大输出能力应不低于光伏发电站额定电流 $I _ { \textrm { N } }$ 的 倍

自并网点电压恢复至标称电压 以上的时刻起 光伏发电站应在 $3 0 \ \mathrm { m s }$ 内退出动态无功电

流增量<sub>。</sub>

## 不对称故障时的动态无功支撑能力

当电力系统发生三相不对称短路故障导致光伏发电站并网点电压跌落时 光伏发电站应具备动态正 负序无功电流支撑能力 具体要求如下

a）当光伏发电站并网点电压正序分量在标称电压的60%～90%时，光伏发电站向电网注入的正序无功电流应为电压跌落前正常运行时的正序无功电流输出值 $I _ { \mathrm { ~ 0 ~ } } ^ { + }$ 与正序动态无功电流增量$\Delta I _ { \mathrm { ~ t ~ } } ^ { + }$ 之和 从电网吸收的负序无功电流应为电压跌落前正常运行时的负序无功电流输出值 $I _ { \mathrm { ~ 0 ~ } } ^ { - }$ 与负序动态无功电流增量 $\Delta I _ { \imath } ^ { - }$ <sup>-</sup> 之差 动态正 负序无功电流增量应响应并网点电压变化 并满足公式

$$
\left\{ \begin{array}{l} \Delta I _ {\mathrm{t}} ^ {+} = K _ {2} ^ {+} \times (0. 9 - U _ {\mathrm{t}} ^ {+}) \times I _ {\mathrm{N}} \\ \Delta I _ {\mathrm{t}} ^ {-} = K _ {2} ^ {-} \times U _ {\mathrm{t}} ^ {-} \times I _ {\mathrm{N}} \end{array} , \quad (0. 6 \leqslant U _ {\mathrm{t}} ^ {+} \leqslant 0. 9) \right.\tag{……(3}
$$

式中<sub>:</sub>

$\Delta I _ { \mathrm { ~ t ~ } } ^ { + }$ 光伏发电站注入的正序动态无功电流增量 单位为安

$\Delta I _ { \mathrm { ~ t ~ } } ^ { - }$ 光伏发电站吸收的负序动态无功电流增量 单位为安

$K _ { 2 } ^ { + }$ 光伏发电站动态正序无功电流比例系数

$K _ { 2 } ^ { - }$ 光伏发电站动态负序无功电流比例系数

$U _ { \mathrm { ~ t ~ } } ^ { + }$ 光伏发电站并网点电压正序分量标幺值

$U _ { \mathrm { { t } } } ^ { - }$ 光伏发电站并网点电压负序分量标幺值

$I _ { \textrm { N } }$ 光伏发电站额定电流 单位为安

动态正 负序无功电流比例系数 <sup>+</sup> $K _ { 2 } ^ { - }$ 可根据电力系统实际情况确定 宜不小于

<sub>)</sub> 光伏发电站正<sub>、</sub>负序动态无功电流上升时间应不大于 <sub>。</sub>

并网点电压跌落期间 光伏发电站无功电流的最大输出能力应不低于光伏发电站额定电流 $I _ { \textrm { N } }$ 的 倍

当并网点电压正序分量小于标称电压的 时 光伏发电站宜根据光伏逆变器和无功补偿装置的实际控制能力以及光伏发电站接入的电网条件 在不助增并网点电压不平衡度的前提下，向电网注入正序动态无功电流并从电网吸收负序动态无功电流。

## 615 有功恢复能力

对电力系统故障期间没有切出的光伏发电站 其有功功率在故障清除后应快速恢复 有功功率恢复的变化速率宜不小于 装机容量

## 62 高电压穿越

当电力系统发生故障导致光伏发电站并网点电压升高时 光伏发电站应具备图 所示的高电压穿越能力 具体要求如下

光伏发电站并网点电压升高至标称电压的 以上至 时 光伏发电站内的光伏逆变器和无功补偿装置应能够不脱网连续运行

b）光伏发电站并网点电压升高至标称电压的120%以上至125%时，光伏发电站内的光伏逆变器和无功补偿装置应能够不脱网连续运行

c）光伏发电站并网点电压升高至标称电压的110%以上至120%时，光伏发电站内的光伏逆变器和其他无功补偿装置应能够不脱网连续运行

![](images/a135b9e10e052565844d925b9289620e71d2f26a5966115f28ebec72b8ef8870.jpg)  
图3 光伏发电站高电压穿越要求

## 622 动态无功支撑能力

当光伏发电站并网点电压升高时 光伏发电站应具备动态无功电流支撑能力 具体要求如下

当光伏发电站并网点电压在标称电压的 时 光伏发电站向电网注入的无功电流应为电压升高前正常运行时的无功电流输出值 $I _ { \mathrm { ~ 0 ~ } }$ 与动态无功电流增量 $\Delta I _ { \imath }$ 之差，光伏发电站动态无功电流增量应响应并网点电压变化，并应满足公式(4)。

$$
\Delta I _ {\mathrm{t}} = K _ {3} \times (U _ {\mathrm{t}} - 1. 1) \times I _ {\mathrm{N}}, \quad (1. 1 \leqslant U _ {\mathrm{t}} \leqslant 1. 3) \dots\dots(4)
$$

式中<sub>:</sub>

$\Delta I _ { \mathrm { ~ t ~ } }$ —光伏发电站注入的动态无功电流增量，单位为安(A)：

$K _ { 3 }$ 光伏发电站动态无功电流比例系数

$U _ { \imath }$ 光伏发电站并网点电压标幺值

$I _ { \textrm { N } }$ 光伏发电站额定电流 单位为安

光伏发电站动态无功电流比例系数 可根据电力系统实际情况确定 宜不小于

光伏发电站动态无功电流上升时间应不大于

并网点电压升高期间 光伏发电站无功电流的最大输出能力应不低于光伏发电站额定电流 $I _ { \textrm { N } }$ 的 倍

e）自并网点电压恢复至标称电压110%以下的时刻起，光伏发电站应在30ms内退出动态无功电流增量<sub>。</sub>

## 623 有功控制能力

并网点电压升高期间，在满足动态无功电流支撑的前提下，光伏发电站应具备有功功率控制能力，应综合利用光伏逆变器、储能系统实现整站有功功率控制，尽量保持故障前有功功率不变。光伏发电站内的光伏逆变器在高电压穿越期间的有功功率控制要求及验证方法应满足 和GB/T 37409 的要求。

## 连续故障穿越

## 631 连续低电压穿越

光伏发电站应具备连续低电压穿越的能力 具体要求如下

光伏发电站应具备至少连续两次低电压穿越的能力相邻两次低电压穿越之间的时间间隔 可根据其送出线路及接入电力系统的故障重合闸动作时间确定，可选取0.2 s～2 s:

每次低电压穿越的特性和支撑能力应满足 的要求

## 632 连续低-高电压穿越

接入特高压直流送端近区的光伏发电站应具备连续低-高电压穿越能力，连续低-高电压穿越能力具体要求如下

光伏发电站应具备低电压穿越后立即高电压穿越的能力

光伏发电站应具备至少连续三次低 高电压穿越的能力

## 7 运行适应性

## 71 电压适应性

当并网点电压在标称电压的 时 光伏发电站内的光伏逆变器和无功补偿装置应能正常运行

当并网点电压低于标称电压的 或超过标称电压的 时 光伏发电站内的光伏逆变器和无功补偿装置应符合 和 的规定

## 电能质量适应性

当光伏发电站并网点的闪变值满足 谐波值满足 三相电压不平衡度满足 的规定时 光伏发电站内的光伏逆变器和无功补偿装置应能够不脱网连续运行

## 频率适应性

光伏发电站的频率适应性应满足表 的要求

表 不同电力系统频率范围内的光伏发电站运行要求

<table><tr><td>电力系统频率(f)范围</td><td>要求</td></tr><tr><td> $f<46.5 \text{ Hz}$ </td><td>根据光伏逆变器和无功补偿装置允许运行的最低频率而定</td></tr><tr><td> $46.5 \text{ Hz}\leqslant f<47 \text{ Hz}$ </td><td>频率每次低于  $47 \text{ Hz}$  高于  $46.5 \text{ Hz}$  时,光伏发电站应具有至少运行  $5 \text{ s}$  的能力</td></tr><tr><td> $47 \text{ Hz}\leqslant f<47.5 \text{ Hz}$ </td><td>频率每次低于  $47.5 \text{ Hz}$  高于  $47 \text{ Hz}$  时,光伏发电站应具有至少运行  $20 \text{ s}$  的能力</td></tr><tr><td> $47.5 \text{ Hz}\leqslant f<48 \text{ Hz}$ </td><td>频率每次低于  $48 \text{ Hz}$  高于  $47.5 \text{ Hz}$  时,光伏发电站应具有至少运行  $60 \text{ s}$  的能力</td></tr><tr><td> $48 \text{ Hz}\leqslant f<48.5 \text{ Hz}$ </td><td>频率每次低于  $48.5 \text{ Hz}$  高于  $48 \text{ Hz}$  时,光伏发电站应具有至少运行  $5 \text{ min}$  的能力</td></tr><tr><td> $48.5 \text{ Hz}\leqslant f\leqslant 50.5 \text{ Hz}$ </td><td>连续运行</td></tr><tr><td> $50.5 \text{ Hz}\( <f\leqslant 51 \text{ Hz}$ </td><td>频率每次高于  $50.5 \text{ Hz}$ 、低于  $51 \text{ Hz}$  时,光伏发电站应具有至少运行  $3 \text{ min}$  的能力,并执行电力系统调度机构下达的降低功率或高周切机策略,不允许停运状态的光伏发电站并网</td></tr><tr><td> $51 \text{ Hz}\( <f\leqslant 51.5 \text{ Hz}$ </td><td>频率每次高于  $51 \text{ Hz}$ 、低于  $51.5 \text{ Hz}$  时,光伏发电站应具有至少运行  $30 \text{ s}$  的能力,并执行电力系统调度机构下达的降低功率或高周切机策略,不允许停运状态的光伏发电站并网</td></tr><tr><td> $f>51.5 \text{ Hz}$ </td><td>根据光伏发电站内光伏逆变器和无功补偿装置允许运行的最高频率而定</td></tr></table>

光伏发电站内的光伏逆变器和无功补偿装置应在以下系统频率变化率范围内不脱网连续运行

在 的滑窗时间内 频率变化率的绝对值不大于

在 的滑窗时间内 频率变化率的绝对值不大于

在 的滑窗时间内 频率变化率的绝对值不大于

滑窗时间及频率变化率的要求如图 所示

![](images/d511f3f34d89b0949904afbee5b1c3e4d709d3a879011a0e4c26e8b8e3e7c897.jpg)  
图 光伏发电站频率变化率适应性要求

## 74 低短路比适应性

光伏发电站内的光伏逆变器和无功补偿装置应具备在低短路比条件下连续稳定运行的能力

7.4.2接入弱交流、极弱交流系统的光伏发电站应加强同步支撑能力，可通过配置同步调相机、具备同步支撑能力的光伏逆变器或储能装置等电力电子装置方式实现 弱交流 极弱交流系统的评估以及同步支撑加强措施宜通过专题研究确定

接入弱交流 极弱交流系统的光伏发电站 在系统故障清除后由低电压穿越状态恢复至正常运行状态时，应快速控制动态电流以降低并网点过电压水平，宜开展过电压分析及抑制措施专题研究。

## 75 次/超同步振荡

光伏发电站接入弱交流 极弱交流系统 或近区存在串联补偿装置 直流换流站的情况下 应开展次 超同步振荡风险分析及防控措施专题研究 宜采用阻抗特性分析与时域仿真相结合的方法进行评估<sub>。</sub>

## 8 功率预测

## 预测功能和预测结果上报

光伏发电站应配置光伏功率预测系统 并符合 的相关规定

8.1.2光伏功率预测系统应至少具备中期、短期以及超短期光伏功率预测功能，预测时间分辨率应不低于 应支持在光伏发电站功率受限 光伏发电系统故障或检修等非正常停机情况下的功率预测

8.1.3光伏发电站应按要求时间向电力调度机构每日上报两次中期、短期光伏功率预测结果，应每15min向电力调度机构上报一次超短期功率预测结果。

8.1.4光伏发电站向电力调度机构上报光伏功率预测结果的同时，应上报与预测结果相同时段的光伏发电站预计开机容量数据。

光伏发电站应每 自动向电力调度机构上报当前时刻的开机总容量 应每 自动向电力调度机构上报光伏发电站实测气象数据

## 82 预测准确度

821 中期光伏功率预测结果第 日<sub>(</sub>第 <sub>)</sub>月平均准确率应不低于 <sub>。</sub>

短期光伏功率预测结果日前 预测月平均准确率应不低于 日前预测月平均合格率应不低于85%。

超短期光伏功率预测结果第 预测月平均准确率应不低于 第 预测月平均合格率应不低于

当进行光伏发电站出力受限时刻的预测准确度计算时 应使用可用功率代替实际功率

## 9 电能质量

## 91 电压偏差

光伏发电站接入后 引起公共连接点的电压偏差应满足 的要求

## 92 电压波动和闪变

光伏发电站接入后 引起公共连接点的电压波动和闪变应满足 的要求

## 谐波和间谐波

光伏发电站向所接入公共连接点注入的谐波电流应满足 的要求

光伏发电站接入后 引起公共连接点的间谐波应满足 的要求

## 94 电压不平衡度

光伏发电站接入后 引起公共连接点的电压不平衡度应满足 的要求

## 95 监测与治理

光伏发电站应配置电能质量实时监测设备，设备应满足GB/T19862的要求。当光伏发电站电能质量指标不满足要求时 应安装电能质量治理设备

## 仿真模型和参数

## 101 仿真模型

光伏发电站应建立光伏逆变器 无功补偿装置 汇集系统及场站控制系统的机电暂态和电磁暂态仿真计算模型和参数，并通过模型验证和准确性评价。

光伏发电站应建立短路电流计算模型和参数 并通过模型验证和准确性评价

## 102 模型与参数变化

光伏发电站应根据电力系统调度机构的要求开展性能和参数优化工作 当光伏发电站完成设备改造 软件升级 控制逻辑修改 控制参数或保护定值修改后 应跟踪其各个元件模型和参数的变化情况，并重新进行或补充模型验证和准确性评价。

## 11 二次系统

## 111 继电保护及安全自动装置

11.1.1 光伏发电站继电保护及安全自动装置应按照GB/T 14285、GB/T 32900、GB/T 33982进行配置 继电保护应适应光伏发电站及电力系统安全稳定运行需要 满足可靠性 选择性 灵敏性和速动性的要求

11.1.2 光伏发电站集电系统故障应能快速切除，汇集线路保护快速段定值应对线路末端故障有灵敏度 专线接入公用电网的光伏发电站宜配置光纤电流差动保护 汇集系统母线应配置母线差动保护

光伏发电站宜配置独立的防孤岛保护装置 动作时间应不大于 防孤岛保护应与电网侧线路保护和安全自动装置相配合。

光伏发电站升压站应配置故障录波设备 设备接入的模拟量及开关量应满足调度机构的要求，并应具有记录通道，能够记录故障前10s到故障后60s的数据：应具备继电保护及安全自动装置在线监视与分析功能，汇集光伏发电站保护及故障录波信息，并通过电力调度数据网与电力系统调度机构通信<sub>。</sub>

11.1.5 光伏发电站的二次设备及系统应符合GB/T50866的相关规定，并符合电力二次系统技术规范及电力二次系统安全防护要求

光伏发电站二次设备供电应配置不间断电源装置或采用站内直流电源系统供电 在外部交流供电电源消失后 不间断电源装置带负荷运行时间应大于

1117 光伏发电站应根据接入方案的安全稳定计算结果 按需配置安全自动装置

## 光伏发电站调度自动化

11.2.1光伏发电站应配置计算机监控系统、有功功率控制系统、无功电压控制系统、电能量采集系统、二次系统安全防护设备 调度数据网络接入设备等 并应满足 要求及电力二次系统调度管理规范要求

光伏发电站调度自动化系统远动信息采集范围应满足电力系统调度自动化能量管理系统远动信息接入规定的要求

光伏发电站与电力系统调度机构之间的通信方式 传输通道和信息传输内容应符合的规定，包括提供遥测信号、遥信信号、遥调信号和其他安全自动装置的信号，以及提供信号的方式和实时性要求等

光伏发电站关口计量点应设在光伏发电站与电网 不同光伏发电站企业的产权分界处 计量装置配置应符合 的规定

对于接入 及以上电压等级的光伏发电站应配置同步相量测量装置 对于接入电压等级的光伏发电站可根据实际需求配置同步相量测量装置

经评估存在振荡风险的光伏发电站 应配置宽频测量装置

光伏发电站应配置全站统一的时钟同步系统 对站内各二次系统和设备的时钟进行统一授时

11.2.8 光伏发电站网络安全防护应满足GB/T 22239、GB/T 36572以及电力监控系统安全防护规定的要求，防护方案应通过网络安全等级测评和安全评估。

## 113 光伏发电站通信

通过 及以上电压等级并网的光伏发电站应具备两条独立的光缆通信通道 通过

电压等级并网的光伏发电站应至少具备一条独立的光缆通信通道

11.3.2光伏发电站与电力系统直接连接的通信设备应具有与系统接入端设备一致的接口与协议。

注：通信设备包括光纤传输设备、脉码调制终端设备、综合接入设备、调度程控交换机、数据通信网、通信监测等。

光伏发电站内的通信设备配置应按相关的设计规程执行

## 12 测试和评价

光伏发电站在接入电力系统前应完成测试和评价 当光伏发电站改 扩 建后 应重新进行测试与评价

光伏发电站在接入电力系统测试前 日 应完成光伏逆变器 无功补偿装置以及光伏发电站的模型验证和准确性评价 并提交测试方案至电力系统调度机构备案

光伏发电站应在全部发电单元并网调试运行后 个月内 提交光伏发电站运行特性测试和评价报告至电力系统调度机构

124 光伏发电站的测试和评价内容包括但不限于以下内容

光伏发电站电能质量测试

光伏发电站有功功率控制和频率响应能力测试

光伏发电站无功 电压控制能力测试和评价

光伏发电站无功补偿装置并网性能测试

e）光伏发电站电气仿真模型及参数验证和评价：

光伏发电站故障穿越能力评价

光伏发电站运行适应性评价

12.5当光伏发电站完成设备改造、软件升级、控制逻辑修改、控制参数或保护定值修改后，应根据电力系统要求 重新进行或补充测试与评价
